Installaon and Operao n Manual

USA
Address: 2570 N. First Street, Suite 200, San Jo se, CA 95131
TEL: + 1 888-598-9901

BDM-300-240A(-D) & BDM-300-208A(-D)
BDM-300-AU(-D) & BDM-300-EU(-D)

China
Address: No.1 Anhe Rd Tsingtao Export Processing Zone, Tsingtao, China 266113
TEL: +86 532 87963900
FAX: +86 532 81100917

SAA
141618

* * *

CONTENTS

COMPANY PROFILE 01

1. INTRODUCTION 02
   1.1 Prefix 02
   1.2 Grid-ed PV System 02
   1.3 How to Use This Manual 02
   1.4 Label 02
2. SAFETY INSTRUCTION 03
3. FCC COMPLIANCE 03
4. INSTALLATION 04
   Parts Included 04
   Other Parts and Tools Required 04
   Lightning Surge Suppression 04
   Installa on Procedure 04
   Step 1 - Install the AC Branch Circuit Junc on Box 05
   Step 2 - A ach the BDM-300 to the Racking 06
   Step 3 - Connect the BDM-300 Wiring Harnesses 07
   Step 4- Ground the System 08
   Step 5 - Complete the connec on map and
   09
   connect the PV Modules
5. COMMISSIONING 10
6. OPERATING INSTRUCTIONS 11
7. TROUBLRSHOOTING MAINTENANCE 12
8. SPECIFICATION 14
9. WARRANTY AND PRODUCTION INFORMATION16

* * *

# COMPANY PROFILE

Northern Electric & Power Inc. (NEP) was founded in the United States and has manufacturing and R&D facilies in China. The mission of the company is to develop cu ng-edge clean energy technologies and provide state-of-the-art solar inverter products to its customers. The first round of investment to the company was US$20 Million, with a planned total investment of US$50 Million. The company is headquartered in the city of Tsingtao, a major industrial center and trading port in the northeastern China. The company campus occupies more than 18 acres in the Tsingtao Export Processing Zone, and has more than 650,000 square feet building space. The campus is planned to be connected through a micro smart grid demo community and powered by electricity from solar, wind and micro turbines. Outside China, the company has opera on offices in Chicago, U.S. and Vancouver, Canada.

The technology founders of the company are well-known experts in the fields of power electronics, automa c control, signal processing, and communica ons. Each of the founders has mul ple U.S. and world patents in their specialty areas. They received Ph.D. degrees from top universies in North America, and each has more than 10 years engineering and management experiences in leading U.S. companies.

NEP has a complete product line of grid-ed solar inverters, including 180W ~~500W micro inverters, 1.5kW~~ 5kW single phase solar inverters, and 10kW~500kW three- phase solar inverters. Field deployment results demonstrated high system efficiency and reliability of NEP solar inverters.

NEP is commie d to develop _Clean, Reliable, Affordable and Efficient_ (CARE) products for worldwide customers.

0 1

* * *

1. INTRODUCTION

1.1 Prefix

Dear customer, thank you for choosing the BDM-300 micro inverter from NEP. We
hope you will find our products meet your need for renewable energy. Mean me,
we appreciate your feedback regarding our products.

1.2 Grid-e d PV System

Grid-ed PV system consists of PV panels, grid-ed inverter and junc on boxes.
The DC output from the PV panels is converted into AC energy and feedback to the
grid through the BDM-300. BDM-300 PV micro inverter contains isola on
transformer with basic insula on between PV input and AC grid output.

1.3 How to Use This Manual

This manual provides detailed product informa on and installa on instruc ons
for the BDM-300 micro solar inverter. Please read through this manual before
installa on and opera on.

1.4 Label

Label is located on the side of the inverter. The informa on on the label includes
technical data as well as type and serial number of the device. Safety instruc ons
are listed and explained below:

2. SAFETY INSTRUCTION

WARNING:

PLEASE READ THIS MANUAL BEFORE INSTALLATION. ANY DAMAGE TO THE PRODUCT DUE TO NOT
FOLLOWING THIS MANUAL IS NOT COVERED BY THE WARRANTEE.

\| \| Danger!

The term“danger”describes an issue which, if ignored can cause personal injury. \|
\| \-\-\- \| \-\-\- \|
\| \| Attention!
With the term“attention”a circumstance is listed which may cause property damage if disregarded. \|
\| \| Instructions for use!
Under“Instructions for Use”, it is pointed out that installation and operating instructions are to be read and understood before installation or repair. \|
\| \| Caution,hot surface!
Under“Caution,hot surface”,it should be noted that surfaces of equipment may be hot and create a burn hazard. \|
\| \| Special disposal instructions!
With“Note Separate Disposal”,it is pointed out that this product may not be disposed of with normal garbage.An improperly conducted disposal can lead to damage to the environment. \|
\| \| CE mark
The product complies with essential requirements of relevant directives of EU \|

ALL THE INSTALLATION SHOULD BE DONE BY CERTIFIED ELECTRICIAN.

ALL INSTALLATION SHOULD FOLLOW THE LOCAL ELECTRIC CODES. FURTHER PROTECTION ON THE
AC WIRING FROM THE INVERTERS SHOULD BE PROVIDED AND MAY BE REQUIRED BY LOCAL AND
NATIONAL WIRING REGULATIONS. THIS PROTECTION IS LIKELY TO INCLUDE RESIDUAL CURRENT
DEVICES, EARTH FAULT MONITORS AND CIRCUIT BREAKERS. THIS PRODUCT MAY CAUSE AC
CURRENT WITH A DC COMPONENT. IF A RESIDUAL CURRENT-OPERATED PROTECTIVE DEVICE
(RCD) OR A MONITORING DEVICE (RCM) IS USED FOR PROTECTION IN CASE OF DIRECT OR INDIRECT
CONTACT, ONLY AN RCD OR RCM OF TYPE B IS ALLOWED ON THE AC SIDE OF THIS PRODUCT.

PLEASE CONTACT AUTHORIZED SERVICE AGENTS FOR ANY SERVICE WORK.

BDM-300 IS A GRID-TIED SOLAR INVERTER. IT MAY REQUIRE APPROVAL FROM LOCAL UTILITY
COMPANY TO CONNECT IT TO THE POWER GRID.

BDM-300 DOES NOT INCLUDE COMPONENTS THAT CAN BE SERVED BY CUSTOMERS.

NEVER DISCONNECT PV MODULE FROM THE MICRO-INVERTER WITHOUT FIRST ISOLATING THE AC
MAINS. ALL PV CONNECTORS AND AC CONNECTORS ARE FORBIDDEN TO BE DISCONNECTED
UNDER LOAD BEFORE SWITCHING OFF THE CIRCUIT BREAKER ON THE AC BRANCH.

WHEN THE PHOTOVOLTAIC ARRAY IS EXPOSED TO LIGHT, IT SUPPLIES A DC VOLTAGE TO THE MICRO-
INVERTER.

● Reorient or relocate the receiving antenna.
● Increase the separa on between the equipment and the receiver.
● Connect the equipment into an outlet on a circuit different from that to

This equipment has been tested and found to comply with the limits for a Class B
digital device, pursuant to part 15 of the FCC Rules. These limits are designed to
on leippr teiarfteerreandcieo frinequaenrecsyidenenergayl
iprnsotvialldae orne.aTshisaebqu moetnetcgeonneraagteasinussteshaanrmd cfualn rinad
and, if not installed and used in accordance with the instruc ons, may cause
harmful interference to radio communica ons. However, there is no guarantee
that interference will not occur in a par cular installa on. If this equipment does
cause harmful interference to radio or television recep on, which can be
determined by turning the equipment off and on, the user is encouraged to try to
correct the interference by one or more of the following measures:

● Increase the separa on between the equipment and the receiver.
● Connect the equipment into an outlet on a circuit different from that to
which the receiver is connected.
● Consult the dealer or an experienced radio/TV technician for help.

3. FCC COMPLIANCE

which the receiver is connected.
● Consult the dealer or an experienced radio/TV technician for help.

Changes or modifica ons not expressly approved by the party responsible for
compliance may void the user’s authority to operate the equipment.

* * *

4. INSTALLATION

WARNING: BE AWARE THAT INSTALLATION OF THIS EQUIPMENT INCLUDES RISK OF
ELECTRIC SHOCK. NORMALLY GROUNDED CONDUCTORS MAY BE UNGROUNDED AND
ENERGIZED WHEN A GROUND FAULT IS INDICATED.

Parts Included

In addi on to the micro inverters, PV modules, racking, and associated hardware,
you’ll need the BDM-300 installa on kit. This kit includes the following items:

● Protec ve end cap
● Moun ng Bracket (adapter plate)

● Moun ng Bracket (adapter plate)
● AC trunk cable, 30 foot length (op

● AC trunk cable, 30 foot length (op on)

Other Parts and Tools Required

In addi on to your PV array and its associated hardware, you will need the
following parts:
● Junc on box

● Junc on box
● Sockets, wrenches for moun

Lightning Surge Suppression

● Sockets, wrenches for moun ng hardware

Lightning does not actually need to strike the equipment or building where PV
system is installed to cause damage. Oe n, a strike nearby will induce voltage
spikes in the electrical grid that can damage equipment. BDM-300 has integrated
surge protec on, greater than most string inverters. However, if the surge has
sufficient energy, the protec on built into the BDM-300 can be exceeded, and
the equipment can be damaged.

Since the NEP Limited Warranty does not cover “acts of God” such as lightning
strikes, and since lightning strikes can occur anywhere, it is best prac ce to install
surge protec on as part of any solar installa on. Installa on of surge protec on
devices should follow vendor instruc ons.

WARNING: DO NOT CONNECT BDM-300 TO THE UTILITY GRID OR ENERGIZE THE AC
CIRCUIT(S) UNTIL YOU HAVE COMPLETED ALL OF THE INSTALLATION PROCEDURES AS
DESCRIBED IN THE FOLLOWING SECTIONS.

Installing the BDM-300 Micro inverter System involves several key steps:

Installao n Procedure

1. Measuring service and installing the AC branch circuit junc on box.

WARNING: ONLY USE ELECTRICAL SYSTEM COMPONENTS APPROVED FOR WET
LOCATIONS.

2. A aching the BDM-300 Micro inverter to the racking.

3. Connec ng the BDM-300 Micro inverter wiring harnesses.

4. Comple ng the BDM-300 Micro inverter installa on map and connec ng the
   PV modules.


1
4\. Grounding the system (op onal).

The finished system should be similar as in the diagram. Detailed installa on steps
are listed in the following sec on.

Step 1 - Install the AC Branch Circuit Junco n Box

1. Measure service entrance conductors to confirm AC service at the site.
   Acceptable ranges are shown in the table below:

| 240 Volt AC Single Phase |  | 208 Volt AC Single Phase |  |
| --- | --- | --- | --- |
| L1 to L2 | 211 to 264 Vac | L1 to L2 | 183 to 229 Vac |

● BDM-300-240A & BDM-300-208A (North America)

| L1 to L2 | 230 Vac |
| --- | --- |

1
DC circuits of BDM-300 are isolated and insulated from ground. An integrated
grounding protec on circuit is included in the micro inverter.

* * *

●BDM-300-EU (Europe)

| L1 to L2 | 230 Vac |
| --- | --- |

2. Mount the adapter plate at a suitable loca on on the PV racking system (typically
   at the end of a row of modules).

3. Install an appropriate junc on box with the adapter plate.

4. Connect the open wire end of the AC interconnect cable into the junction box using
   an appropriate gland or strain relief fi ng. The AC interconnect cable requires a
   strain relief connector with an opening of 3/8 inches in diameter.


Step 2 (opo n 1) - A ach BDM-300 to the Racking

1. Mark the approximate centers of each PV module on the racking system. Evaluate
   the loca on of the micro inverter with respect to the PV module junc on box or any
   other obstruc ons.

WARNING: ALLOW A MINIMUM OF .75 INCHES BETWEEN THE TOP OF THE ROOF AND THE
BOTTOM OF BDM-300. WE ALSO RECOMMEND THAT YOU ALLOW.50 INCHES BETWEEN THE
BACK OF THE PV MODULE AND THE TOP OF BDM-300. DO NOT MOUNT BDM-300 IN A
LOCATION THAT ALLOWS LONG-TERM EXPOSURE TO DIRECT SUNLIGHT.

Step 2 (opo n 2) - A ach BDM-300 to the frame

BDM-300 can be mounted on the frame of the PV modules. Please refer to the manual
from the corresponding PC module manufactures that support BDM-300.

Step 3 - Connect the BDM-300 Wiring Harnesses

Each BDM-300 co mes with o ne 3-pin bulkhead receptacle mo unted o n the case.
The three pins of this co nnecto r are fo r phases L1, L2 and gro und. This AC
co nnecto r is o ppo sitely sexed with the co nnecto r at the end of the extensio n
cable fro m the trunk cable thro ugh a T-co nnecto r. Plug the AC co nnecto r of the
each BDM-300 into the co nnecto r of the extensio n cable to for m a co n nuous AC
branch circuit. Please check the ra ng label of the trunk cable for the maximum
allowable number of BDM-300 on one AC branch circuit.

WARNING: DO NOT EXCEED THE MAXIMUM NUMBER OF BDM-300 IN AN AC BRANCH
CIRCUIT, AS DISPLAYED ON THE UNIT-RATING LABEL. For 12AWG trunk cable, EACH BDM-300
AC BRANCH CIRCUIT MUST BE SOURCED FROM A DEDICATED BRANCH CIRCUIT PROTECTED
BY A 20A MAXIMUM BREAKER.

Install a protec ve end cap on the open AC connector at the end of the truck
cable.

WARNING: MAKE SURE PROTECTIVE END CAPS HAVE BEEN INSTALLED ON ALL UNUSED
AC CONNECTORS. UNUSED AC BDM-300 WIRE HARNESS CONNECTORS ARE LIVE WHEN
THE SYSTEM IS ENERGIZED BY THE UTILITY SYSTEM.

* * *

Step 4 – Ground the system

Each BDM-300 has an integrated gro und pro tec on circuit. The grounding wire is
through the trunk cable, and should be securely connected to the ground
connector in the junc on box.

Step 5 – Ground the system through racking (opo n)

BDM-300 may also be grounded through the racking as shown below.

Step 6 – Complete the conneco n map and connect the PV Modules

BDM-300 connec on Map is a diagramma c representa on of the physical
loca on of each BDM-300 in your PV installa on. The virtual array in NEP micro
inverter gateway BDG-256 is created from the map you create.

Complete the conneco n map

Each BDM-300 has a removable serial number label located on the moun ng plate.
Enter this serial number into the BDG-256, and correspond it to a number in the
connec on map.

Completely install all BDM-300 and all system inter-wiring connec ons prior to
installing the PV modules.

1. Mount the PV modules above their corresponding BDM-300. Each BDM-300
   comes with two oppositely sexed DC connectors.

Connect the PV Modules

2. First connect the posi ve DC wire from the PV module to the nega vely marked
   DC connector (male pin) of the BDM-300. Then connect the nega ve DC wire
   from the PV module to the positively marked DC connector (female socket) of the
   BDM-300. Repeat for all remaining PV modules using one BDM-300 for each
   module.

PV Module

* * *

5. COMMISSIONING

WARNING: CONNECT BDM-300 TO THE ELECTRICAL UTILITY GRID ONLY AFTER RECEIVING
PRIOR APPROVAL FROM THE UTILITY COMPANY.

WARNING: BE AWARE THAT ONLY QUALIFIED PERSONNEL CAN CONNECT BDM-300 TO THE
ELECTRICAL UTILITY GRID.

WARNING: ENSURE THAT ALL AC AND DC WIRING IS CORRECT. ENSURE THAT NONE OF THE
AC AND DC WIRES IS PINCHED OR DAMAGED. ENSURE THAT ALL JUNCTION BOXES ARE
PROPERLY CLOSED.

Following these steps to commission the BDM-300 PV system:

1. Turn on the AC disconnects or circuit breakers on each BDM-300 AC branch circuit.

2. Turn on the main u lity-grid AC circuit breaker. Your system will start producing
   power ae r a few minutes wait me.

3. The BDM-300 will start to send performance data over the power lines using
   power line communica on (PLC) to the BDG-256. The me required for each BDM-
   300 in the system to communicate to the BDG-256 will vary with the number of
   BDM-300 in the system.

4. OPERATING INSTRUCTIONS


The BDM-300 is powered on when sufficient DC voltage from the module is applied.
The status LED will start flashing ae r sufficient DC power is applied as an indica on
that the BDM-300 is live.

Status: producing power

The LED light is o n by 1 seco nd, and o ff by 1 second.
Orange: not communica ng to BDG-256
Green: communica ng to BDG-256

Status: standby

The LED light is on by 2 second, and off by 2 seconds

Green: no error, and communica ng to BDG-256

Orange: no error, but not communica ng to BDG-256

In case of fault, BDM-250 has mul ple protec ve func ons and stops output power.
The fault message may be sent to a connected BDG-256 gateway through power
line communica on. The error message is displayed on the screen of BDG-256
gateway by a 16-bit error code.

Status: grounding fault

The LED light is in solid red color.

| Error code | Error |
| --- | --- |
| Bit-0 | DC over voltage |
| Bit-1 | DC under voltage |
| Bit-2 | hardware error |
| Bit-3 | Inverter over voltage |
| Bit-4 | Frequency over |
| Bit-5 | Frequency under |
| Bit-6 | AC voltage RMS over |
| Bit-7 | AC voltage RMS under |
| Bit-8 | Peak AC voltage over |
| Bit-9 | AC current RMS over |
| Bit-10 | Peak AC current over |
| Bit-11 | Temperature over |
| Bit-12 | ADC error |
| Bit-13 | GFDI fault indicator |
| Bit-14 | Relay fault (BDM-250-AU/BDM-250-EU only) |
| Bit-15 | PLC Communication Error |

* * *

7. TROUBLESHOOTING AND MAINTENANCE

WARNING: NEVER DISCONNECT THE DC WIRE CONNECTORS UNDER LOAD. ENSURE THAT
NO CURRENT IS FLOWING IN THE DC WIRES PRIOR TO DISCONNECTING. AN OPAQUE

WARNING: NEVER DISCONNECT THE DC WIRE CONNECTORS UNDER LOAD. ENSURE THAT
NO CURRENT IS FLOWING IN THE DC WIRES PRIOR TO DISCONNECTING. AN OPAQUE
COVERING MAY BE USED TO COVER THE MODULE PRIOR TO DISCONNECTING

WARNING: ALWAYS DISCONNECT AC POWER BEFORE DISCONNECTING PV MODULE WIRES
FROM BDM-300. THE AC CONNECTOR OF THE FIRST BDM-300 IN A BRANCH CIRCUIT IS
SUITABLE AS A DISCONNECTING MEANS ONCE THE AC BRANCH CIRCUIT BREAKER IN THE LOAD
CENTER HAS BEEN OPENED.

WARNING: BDM-300 IS POWERED BY DC POWER FROM PV MODULES. MAKE SURE YOU
DISCONNECT THE DC CONNECTIONS AND RECONNECT DC POWER TO WATCH FOR THE TWO
SECONDS LED ON AND TWO SECONDS LED OFF AFTER DC IS APPLIED.

LED indica on of error

error mode (except for grounding error)

The LED light flashes in red color.

NOT communican g with BDG-256, and with no error

The LED light flashes in orange color.

grounding fault

The LED light is in solid red color.

Troubleshoon g an inoperable BDM-250

3. Check the AC branch circuit interconnec on harness between all the BDM-300.
   Verify that each inverter is energized by the u lity grid as described in the
   previous step.

4. Check the connec on to the u lity grid. Verify that the u lity voltage and
   frequency are within allowable ranges shown in the label of BDM-300.

5. Verify u lity power is present at the inverter in ques on by removing AC, then DC

6. Check the DC connec ons between the BDM-300 and the PV module.


To ensure the BDM-300 is no t disco nnected fro m the PV mo dules under lo ad, adhere
to the foll o wing disco nnec on steps in the order shown:

1. Disconnect the AC by opening the branch circuit breaker.

2. Disconnect the first AC connector in the branch circuit.

3. Cover the module with an opaque cover.

4. Using a DC current probe, verify there is no current flowing in the DC wires between
   the PV module and the BDM-300.

5. Care should be taken when measuring DC currents, most clamp-on meters must be
   zeroed first and tend to dri with me.

6. Disconnect the PV module DC wire connectors from the BDM-300.

7. Remove the BDM-300 from the PV array racking.


Installing a replacement BDM-300

1. A ach the replacement BDM-300 to the PV module racking using hardware
   recommended by your module racking vendor

2. Connect the AC cable of the replacement BDM-300 and the neighboring BDM-300
   to complete the branch circuit connec ons.

3. Complete the connec on map and connect the PV Modules.


1. Complete the connec on map

2. Each BDM-300 has a removable serial number located on the moun ng plate.
   Enter this serial number into a BDG-256, and correspond it to a number in the
   connec on map.

3. Completely install all BDM-300 and all system inter-wiring connec ons prior to
   installing the PV modules.

4. Connect the PV Modules


a) Mount the PV modules above their corresponding BDM-300. Each BDM-
300 comes with two oppositely sexed DC connectors.

b) First connect the posi ve DC wire from the PV module to the nega vely
marked DC connector (male pin) of the BDM-300. Then connect the nega ve
DC wire from the PV module to the posi vely marked DC connector (female
socket) of the BDM-300. Repeat for all remaining PV modules using one BDM-
300 for each module.

* * *

8. SPECIFICATION

| MODEL |  | BDM-300-240A(-D) | BDM-300-208A(-D) |
| --- | --- | --- | --- |
| INPUT(DC) | Max Recommended PV Power(Wp) | 340 | 340 |
| Max DC Open Circuit Voltage(Vdc) | 60 | 60 |  |
| Max DC Input Current(Adc) | 12 | 12 |  |
| MPPT Tracking Accuracy | >99.5% | >99.5% |  |
| MPPT Tracking Range(Vdc) | 22-55 | 22-55 |  |
| OUTPUT(AC) | Peak AC Output Power(Wac) | 270 | 270 |
| Rated AC Output Power(Wac) | 250 | 250 |  |
| Nominal Power Grid Voltage(Vac) | 240 | 208 |  |
| Allowable Power Grid Voltage(Vac) | 211-264(Adjustable\*) | 183-228(Adjustable\*) |  |
| Allowable Power Grid Frequency(Hz) | 59.3-60.5(Adjustable\*) | 59.3-60.5(Adjustable\*) |  |
| THD | <3%(at rated power) | <3%(at rated power) |  |
| Power Factor | >0.99(at rated power) | >0.99(at rated power) |  |
| SYSTEMEFFICIENCY | CEC Efficiency | 95.5% | 95.5% |
| Night Time Tire Loss(W) | 0.08 | 0.06 |  |
| PROTECTIONFUNCTIONS | Over/Under Voltage Protection | Yes | Yes |
| Over/Under Frequency Protection | Yes | Yes |  |
| Anti-Islanding Protection | Yes | Yes |  |
| Over Current Protection | Yes | Yes |  |
| Reverse DC Polarity Protection | Yes | Yes |  |
| Overload Protection | Yes | Yes |  |
| Ground Fault Detection | Integrated | Integrated |  |
| Protection Degree | NEMA-6 | NEMA-6 |  |
| Environment Temperature | -40℃~+65℃ | -40℃~+65℃ |  |
| Operating Temperature | -40℃~+85℃ | -40℃~+85℃ |  |
| OTHERPARAMETERS | Display | LED LIGHT | LED LIGHT |
| Communications | POWERLINE | POWERLINE |  |
| Dimension(W-H-D mm) | 180 _186_ 25 | 180 _186_ 25 |  |
| Weight(Kg) | 1.5 | 1.5 |  |

\| MODEL \| \| BDM-300-AU(-D)

BDM-300-EU(-D) \|
\| \-\-\- \| \-\-\- \| \-\-\- \|
\| INPUT(DC) \| Max Recommended PV Power(Wp) \| 340 \|
\| VmaxPV(absolute maximum)(Vdc) \| 60 \| \|
\| PV Input Operating Voltage Range(Vdc) \| 22-55 \| \|
\| Maximum Operating PV Input Current(Adc) \| 12 \| \|
\| MPPT Tracking Accuracy \| >99.5% \| \|
\| IscPV(absolute maximum)(Adc) \| 28 \| \|
\| Maximum Inverter Backfeed Current to the Array(Adc) \| 0 \| \|
\| OUTPUT(AC) \| Peak AC Output Power(W) \| 270 \|
\| Rated AC Output Power(Wac) \| 250 \| \|
\| Nominal Power Grid Voltage(Vac) \| 230 \| \|
\| Current(maximum continuous)(Aac) \| 1.09 \| \|
\| Current(inrush)(Peak and Duration) \| 12A,15us \| \|
\| Nominal Frequency(Hz) \| 50 \| \|
\| Power Factor \| >0.99
(at rated power) \| \|
\| Maximum Output Fault Current(Aac) \| 2.2A peak \| \|
\| Maximum Output Overcurrent Protection(Aac) \| 6.3 \| \|
\| SYSTEMEFFICIENCY \| CEC Efficiency \| 95.5% \|
\| Night Time Tare Loss(W) \| 0.07 \| \|
\| PROTECTIONFUNCTIONS \| Over/Under Voltage Protection \| Yes \|
\| Over/Under Frequency Protection \| Yes \| \|
\| Anti-islanding Protection \| Yes \| \|
\| Over Current Protection \| Yes \| \|
\| Reverse DC Polarity Protection \| Yes \| \|
\| Overload Protection \| Yes \| \|
\| Ground Fault Detection \| Integrated \| \|
\| Protective Class \| I \| \|
\| IP Rating \| IP66/IP67 \| \|
\| Environment Temperature \| -40℃ ~~+65℃ \| \|
\| Operating Temperature \| -40℃~~ +85℃ \| \|
\| OTHERPARAMETERS \| Display \| LED LIGHT \|
\| Communications \| POWERLINE \| \|
\| Dimension(W-H-D mm) \| 180 _186_ 25 \| \|
\| Weight(Kg) \| 1.5 \| \|

(\\* Per IEEE 1547A)

* * *

9. WARRANTY AND PRODUCTION INFORMATION

What does this warranty cover and how long does it last?

This Limited Warranty is provided by Northern Electric & Power Co. Ltd (NEP) and
covers defects in workmanship and materials in your BDM-300 Grid-Tied Inverter.

This Limited Warranty is transferable to subsequent owners but only for the
unexpired por on of the Warranty Period. Subsequent owners also require original
proof of purchase as described in "What proof of purchase is required?"

What will NEP do?

During the Warranty Period, NEP will, at its op on, repair the product (if economically
feasible) or replace the defec ve product free of charge, provided that you no fy NEP
of the product defect within the Warranty Period, and provided that NEP through
inspec on establishes the existence of such a defect and that it is covered by this
Limited Warranty.
NEP will, at its op on, use new and/or recondi oned parts in performing warranty repair

NEP will, at its op on, use new and/or recondi oned parts in performing warranty repair
and building replacement products. NEP reserves the right to use parts or products of
original or improved design in the repair or replacement. NEP repairs or replaces a
product, its warranty con nues for the remaining por on of the original Warranty
Period or 90 days from the date of the return shipment to the customer, whichever is
greater. All replaced products and all parts removed from repaired products become the
property of NEP.

How do you get service?

does not apply to and NEP will not be responsible for any defect in or damage to:
a) the product if it has been misused, neglected, improperly installed, physically
damaged or altered, either internally or externally, or damaged from improper
use or use in an unsuitable environment; b) the product if it has been subjected
to fire, water, generalized corrosion, biological infesta
creates opera ng condi ons beyond the maximum or minimum limits listed in
the NEP product specifica ons including high input voltage from generators and
lightning strikes; c) the product if repairs have been done to it other than by NEP
or its authorized service centers (hereae r "ASCs"); d) the product if it is used as
a component part of a product expressly warranted by another manufacturer; e)
the product if its original iden fica on (trade-mark, serial number) markings
have been defaced, altered, or removed; f) the product if it is located outside of
the country where it was purchased; and g) any consequen
a ributable to the product losing power whether by product malfunc
installa on error or misuse.

does not apply to and NEP will not be responsible for any defect in or damage to:
a) the product if it has been misused, neglected, improperly installed, physically
damaged or altered, either internally or externally, or damaged from improper
use or use in an unsuitable environment; b) the product if it has been subjected
to fire, water, generalized corrosion, biological infesta ons, or input voltage that
ons beyond the maximum or minimum limits listed in
ons including high input voltage from generators and
lightning strikes; c) the product if repairs have been done to it other than by NEP
r "ASCs"); d) the product if it is used as
a component part of a product expressly warranted by another manufacturer; e)
on (trade-mark, serial number) markings
have been defaced, altered, or removed; f) the product if it is located outside of
the country where it was purchased; and g) any consequen al losses that are
ributable to the product losing power whether by product malfunc on,

If your product requires troubleshoo ng or warranty service, contact your merchant. If
you are unable to contact your merchant, or the merchant is unable to provide service,
contact NEP directly at:
Northern Electric & Power Inc

Claims are limited to repair and replacement or if in NEP's discre on that is not
possible, reimbursement up to the purchase price paid for the product. NEP will be
liable to you only for direct damages suffered by you and only up to a maximum
amount equal to the purchase price of the product.

This Limited Warranty does not warrant uninterrupted or error-free opera on of the
product or cover normal wear and tear of the product or costs related to the removal,
installa on, or troubleshoo ng of the customer's electrical systems. This warranty

Email： [support@northernep.com](mailto:support@northernep.com)

THIS LIMITED WARRANTY IS THE SOLE AND EXCLUSIVE WARRANTY PROVIDED BY NEP IN
CONNECTION WITH YOUR NEP PRODUCT AND IS, WHERE PERMITTED BY LAW, IN LIEU OF ALL
OTHER WARRANTIES, CONDITIONS, GUARANTEES, REPRESENTATIONS, OBLIGATIONS AND

THIS LIMITED WARRANTY IS THE SOLE AND EXCLUSIVE WARRANTY PROVIDED BY NEP IN
CONNECTION WITH YOUR NEP PRODUCT AND IS, WHERE PERMITTED BY LAW, IN LIEU OF ALL
OTHER WARRANTIES, CONDITIONS, GUARANTEES, REPRESENTATIONS, OBLIGATIONS AND

OTHER WARRANTIES, CONDITIONS, GUARANTEES, REPRESENTATIONS, OBLIGATIONS AND
LIABILITIES, EXPRESS OR IMPLIED, STATUTORY OR OTHERWISE IN CONNECTION WITH THE
PRODUCT, HOWEVER ARISING (WHETHER BY CONTRACT, TORT, NEGLIGENCE, PRINCIPLES OF

PRODUCT, HOWEVER ARISING (WHETHER BY CONTRACT, TORT, NEGLIGENCE, PRINCIPLES OF
MANUFACTURER'S LIABILITY, OPERATION OF LAW, CONDUCT, STATEMENT OR OTHERWISE),
INCLUDING WITHOUT RESTRICTION ANY IMPLIED WARRANTY OR CONDITION OF QUALITY,
MERCHANTABILITY OR FITNESS FOR A PARTICULAR PURPOSE. ANY IMPLIED WARRANTY OF
MERCHANTABILITY OR FITNESS FOR A PARTICULAR PURPOSE TO THE EXTENT REQUIRED
UNDER APPLICABLE LAW TO APPLY TO THE PRODUCT SHALL BE LIMITED IN DURATION TO THE
PERIOD STIPULATED UNDER THIS LIMITED WARRANTY.

PRODUCT, HOWEVER ARISING (WHETHER BY CONTRACT, TORT, NEGLIGENCE, PRINCIPLES OF
MANUFACTURER'S LIABILITY, OPERATION OF LAW, CONDUCT, STATEMENT OR OTHERWISE),
INCLUDING WITHOUT RESTRICTION ANY IMPLIED WARRANTY OR CONDITION OF QUALITY,
MERCHANTABILITY OR FITNESS FOR A PARTICULAR PURPOSE. ANY IMPLIED WARRANTY OF
MERCHANTABILITY OR FITNESS FOR A PARTICULAR PURPOSE TO THE EXTENT REQUIRED
UNDER APPLICABLE LAW TO APPLY TO THE PRODUCT SHALL BE LIMITED IN DURATION TO THE

Disclaimer Product

IF YOU ARE A CONSUMER (RATHER THAN A PURCHASER OF THE PRODUCT IN THE COURSE OF A
BUSINESS) AND PURCHASED THE PRODUCT IN A MEMBER STATE OF THE EUROPEAN UNION, THIS
LIMITED WARRANTY SHALL BE SUBJECT TO YOUR STATUTORY RIGHTS AS A CONSUMER UNDER
THE EUROPEAN UNION PRODUCT WARRANTY DIRECTIVE 1999/44/EC AND AS SUCH DIRECTIVE
HAS BEEN IMPLEMENTED IN THE EUROPEAN UNION MEMBER STATE WHERE YOU PURCHASED
THE PRODUCT. FURTHER, WHILE THIS LIMITED WARRANTY GIVES YOU SPECIFIC LEGAL RIGHTS,
YOU MAY HAVE OTHER RIGHTS WHICH MAY VARY FROM EU MEMBER STATE TO EU MEMBER
STATE OR, IF YOU DID NOT PURCHASE THE PRODUCT IN AN EU MEMBER STATE, IN THE COUNTRY
YOU PURCHASED THE PRODUCT WHICH MAY VARY FROM COUNTRY TO COUNTRY AND
JURISDICTION TO JURISDICTION.

IF YOU ARE A CONSUMER (RATHER THAN A PURCHASER OF THE PRODUCT IN THE COURSE OF A
BUSINESS) AND PURCHASED THE PRODUCT IN A MEMBER STATE OF THE EUROPEAN UNION, THIS
LIMITED WARRANTY SHALL BE SUBJECT TO YOUR STATUTORY RIGHTS AS A CONSUMER UNDER
THE EUROPEAN UNION PRODUCT WARRANTY DIRECTIVE 1999/44/EC AND AS SUCH DIRECTIVE
HAS BEEN IMPLEMENTED IN THE EUROPEAN UNION MEMBER STATE WHERE YOU PURCHASED
THE PRODUCT. FURTHER, WHILE THIS LIMITED WARRANTY GIVES YOU SPECIFIC LEGAL RIGHTS,
YOU MAY HAVE OTHER RIGHTS WHICH MAY VARY FROM EU MEMBER STATE TO EU MEMBER
STATE OR, IF YOU DID NOT PURCHASE THE PRODUCT IN AN EU MEMBER STATE, IN THE COUNTRY
YOU PURCHASED THE PRODUCT WHICH MAY VARY FROM COUNTRY TO COUNTRY AND

* * *

Warranty Card

Customer Informao n

Name:

Address:
City:

Address:
City: State: Zip Code:

Tel: Fax: E -mail:

System Informao n

Fault Product(s) Serial Numbers:

System Commissioning Date: Product Models:

No. of Products Used: Bill of Lading Date:

Fault Product(s) Quan es: Fault Time/Date:

Fault Message(s) or Code(s):

Brief Fault Descrip on and Photos:

Installao n Informao n

Modules Used:

Modules Quan ty: Inverters quan ty per string:

Installa on Company Name:

Customer Signature:

Installer Name:

* * *

**USA** **Address: 2570 N. First Street, Suite 200, San Jos e, CA 95131** **TEL: +1 888-598-9901**

**Japan** Address: 812-0011 福岡市博多区博多駅前 3-10-24 藤井ビル 1F TEL: +81 092-433-3252 FAX: +81 092-433-3171

**China** Address: No.1 Anhe Rd Tsingtao Export Processing Zone, Tsingtao, China 266113 TEL: +86 532 87963900 FAX: +86 532 81100917

**Email: [info@northernep.com](mailto:info@northernep.com)** **Web: h** p:// [www.northernep.com](http://www.northernep.com/) h p:// [www.nep-japan.com](http://www.nep-japan.com/) h p:// [www.micro-inverter.jp](http://www.micro-inverter.jp/)